%Project settings

\documentclass[11pt]{article}
\usepackage{fontspec}
\setmainfont{Arial}
\usepackage{graphicx}
\usepackage[
  top=2.5cm,
  bottom=3cm,
  left=2cm,
  right=2cm,
  footskip=1.2cm
]{geometry}
\setlength{\headheight}{2.0cm}
\setlength{\headsep}{0.5cm}
%\usepackage{times}
\usepackage{sectsty}
\usepackage{titlesec}
\usepackage{ragged2e}
\usepackage{xcolor}
\usepackage{fancyhdr}
\usepackage{lastpage}
\usepackage{caption}
\usepackage{amsmath}
\usepackage{appendix}
\usepackage{titlesec}
\usepackage{longtable}
\usepackage{booktabs}  % Optional: cleaner lines
\usepackage{multirow}
\usepackage{siunitx}
\usepackage{tabularx}
\usepackage{textcomp}
\usepackage{pdflscape}

\usepackage[hidelinks]{hyperref}

\urlstyle{same}


\fancypagestyle{landscapeplain}{
  \fancyhf{} % clear header/footer
  \renewcommand{\headrulewidth}{0pt} % remove header line
  \fancyfoot[C]{\thepage} % page number centered in footer (optional)
}



% Redefine section command for appendices
\newcommand{\appendixsection}[2]{%
  \clearpage
  \refstepcounter{section}%
  \section*{Appendix \thesection\quad #1}%
  \addcontentsline{toc}{section}{Appendix \thesection\quad #1}%
  \label{#2}%
}

\justifying

% Section formatting: TNR, 16pt, all caps
\titleformat{\section}
  {\normalfont\Large\bfseries\MakeUppercase}
  {\thesection}{1em}{}


% Optional paragraph environment
\newenvironment{normaltext}
{\begin{flushleft}\justifying\normalsize\rmfamily}
{\end{flushleft}}

% Caption style
\DeclareCaptionFont{customcaption}{\fontsize{9pt}{10pt}\itshape\rmfamily}
\captionsetup{
  font=customcaption,
  justification=centering
}

% Header/footer layout
\pagestyle{fancy}
\fancyhf{}
\fancyhead[L]{\includegraphics[height=1.5cm]{../images/monash_logo.png}}
\fancyhead[C]{\fontsize{14pt}{16pt}\selectfont\textbf{Wastewater Treatment Plant Design}}
\fancyhead[R]{\small CIV5178\\Advanced Water Treatment}
%\fancyfoot[C]{Page \thepage\ of \pageref{LastPage}}
\renewcommand{\headrulewidth}{1pt}

\begin{document}

% Turn off page numbers & headers
\pagenumbering{gobble}
\pagestyle{empty}

\begin{titlepage}
  \thispagestyle{empty}  % Ensures no header/footer
  
  % Left-aligned institutional info
  \begin{flushleft}
  \textbf{Monash University}\\
  Faculty of Engineering\\
  Master of Professional Engineering\\
  Civil Engineering Specialization\\
  CIV5178 – Advanced Water Treatment
  \end{flushleft}
  
  \vspace{2cm}
  
  % Centered main title
  \begin{center}
      {\Huge \bfseries Wastewater Treatment Plant Design \\[0.5cm]}
  
      \vspace{1.5cm}
  
      {\large \bfseries
      Presented by:\\
      Kevin González – 35477350\\
      Jhon Solórzano – 33997470\\
      Julian Mejia – 34774564
      }
  
      \vspace{1cm}
  
      {\large \bfseries
      Presented to:\\
      Unit coordinator and chief examiner: Brandon Winfrey
      }
  \end{center}
  
  \vfill
  
  % Date (bottom center)
  \begin{center}
      {\normalsize \today}
  \end{center}
  \end{titlepage}
  

\section*{Executive Summary}
Executive summary to be added here afterwards
\newpage


\tableofcontents
\listoffigures
\listoftables

\newpage

% Start main document with headers and page numbers
\pagestyle{fancy}
\fancyfoot[C]{Page \thepage\ of \pageref{endNumbering}}

\pagenumbering{arabic}
\setcounter{page}{1}
\sloppy

\section{Introduction and Conceptual Design Description}
Population and economical growth among other factors require the subsequently development of cities and the
general infrastructure that supports them. As a cities expand, the electrical grid, road systems, drinking water and Wastewater
recollection and treatment, among others, need to increase their capabilities as well. In the recent years, a northwest area in
Melbourne has been rapidly developing and therefore, requires the construction of a new Wastewater treatment plant that can 
address the current and future needs of the community. In the present report, the authors present the design of the abovementioned
plant following local guidelines.\\

The designed is conformed by a \textit{Preliminary Treatment - Section \ref{sec:prelim_treatment}} 
where the screening is designed to remove coarse material 
on the flow stream to protect downstream process equipment and 
increase its reliability \cite{metcalf_2014_wastewater}.
The next step is the \textit{Primary Sedimentation - Section \ref{sec:primary_treat}}, 
designed to remove the settled solids and floating material. 
This process can reach removals ratios of 50\% to 70\% of the total 
suspended solids (\textit{TSS}) and 25\% to 40\% of the BOD.
It is followed by the \textit{Secondary Treatment - Section \ref{sec:secondary_trat}}, 
in which sludge and activation systems are used to remove the
soluble, colloidal and particulate suspended organic substances 
by coagulating them through the microorganisms (sludge). \\

Finally, the environmental impact of the incorporation of the 
treated wastewater into the waterway is assessed against the 
local guidelines applicable to determine whether it complies 
with its requirements or if further treatment shall be implemented.\\


\subsection{Population estimations}

To determine the wastewater flow rates and mass loads for development areas that the plant should be capable of process, 
where actual flow and load
measurements are not available, the population equivalent can be used. This is a standardization of the wastewater production
and characteristics based on the amount of people that would produce the same values. For example, in the
\textit{AMF L8 Sewerage Planning and Design Principles}
 which is the standard for wastewater treatment plants, developed by 
 \textit{Yarra Valley Water}
  which covers the area under design in the present report, on its 
\textit{Table 3-4}
 equivalent population factors are presented for different development types for both residential and commercial use. 
For this report, based on previous surveys and analysis, it is known that the equivalent population from 
domestic contributions (\(PE_{\mathrm{domestic}}\)) is equal to 340000.
Similarly, for commercial contributions, the equivalent population is known to comply with the 
following calculation: 
% BEGIN py_Population
\(PE_{\mathrm{commercial}}
= \bigl\lceil \sqrt{\text{10}}\times 9000 \bigr\rceil
=  \text{28461} \).
% END py_Population

\subsection{Current flowrates estimation}
\label{sec:current_flowrates}

According to the \textit{Water Service Association of Australia} the inflow rate percapita
can be estimated as 
% BEGIN py_DomesticPerCapitaFlowrate
180
% END py_DomesticPerCapitaFlowrate
L/PE/day \cite{yarravalleywater_2023_amf}. Therefore, the 
\( Q_{\text{current avg, domestic}} \) can be calculated as\\
% BEGIN py_DomesticCurrentFlow
\(\frac{Q_{\text{domestic per capita}} \times PE_{\text{domestic}}}{1000}= 61200.0\)
% END py_DomesticCurrentFlow
\(\mathrm{m^3/day}\).
Similarly, based on previous surveys it got determine that the commercial contribution for this area is
280 L/PE/day. Therefore, the 
\( Q_{\text{current avg, commercial}} \) can be calculated as
% BEGIN py_CommercialCurrentFlow
\(\frac{Q_{\text{commercial per capita}} \times PE_{\text{commercial}}}{1000}= 7969.08\)
% END py_CommercialCurrentFlow
\(\mathrm{m^3/day}\).\\
\\
The infiltration/inflow flow rate, when no data is available, can be estimated based on either the
total length of the sewer system, or based on the area to be covered. For the last one, the ratio can vary
from 0.2 up to 28 \(\mathrm{m^3/ha/day}\) \cite{metcalf_2014_wastewater}. In this report, the authors
have chosen the lower limit as the system will be new and therefore the damage on the pipelines will be
minimum. 

As no data of the covered area is available, the autors have estimated it based on the average
population per area ratio of Melbourne suburbs. The Melbourne population density per suburb data is available in the 
\textit{Australian Bureau of Statistics} web page, see Appendix  \ref{app:melbourne_density} for the raw data.
From it, the Population average per suburb ( \(P_{\text{average}}\) ) and the average landscape area (\(A_{average}\) \(\mathrm{km^2}\))
were calculated. With the \(P_{\text{average}}\) / \(A_{average}\) ratio, multiplied by the \(PE_{\mathrm{domestic}}\)
the estimated area of the understudy suburb (\(A_{estimated}\)) is obtained. The \(PE_{\mathrm{commercial}}\) is not included
as it does not represent actual population. In the Table \ref{tab:und_study_area} the obtained results for the infiltration 
rate estimation. In the Table \ref{tab:current_rates} the current flow rates obtained are summarized.\\

\begin{table}[h]
  \centering
  \caption{Understudy landscape area estimation}
  \label{tab:und_study_area}
  \begin{tabularx}{\textwidth}{|X|c|c|X|X|X|}
  \hline
  $P_{\text{average}}$ & $A_{\text{average}}$ (km$^2$) & $A_{\text{average}} / P_{\text{average}}$ & $A_{\text{estimated}}$ (km$^2$) & Ratio (m$^3$/ha/day) & $Q_{\text{infiltration}}$ (m$^3$/day) \\
  \hline
% BEGIN py_areaContent
  11200.0 & 18.65 & 0.0017 & 566.17 & 0.2 & 11323.41 \\
% END py_areaContent
  \hline
  \end{tabularx}
\end{table}


\subsection{Minimum current flow rates}
\label{sec:minimum_current_flowrates}

The minimum flow rates can be estimated using the minimum peaking factor
which from the \ref{fig:peaking_factor} is equal to 0.3. The current flow rates shown in the Table \ref{tab:current_rates}
are multiplied by this factor, and results are presented in Table \ref{tab:projected_rates}.

\begin{figure}[h]
  \centering
  \includegraphics[width=0.8\textwidth]{../images/peaking_factor.png}
  \caption{Daily fluctuation of peaking factors at each hour of the day for flow rates on an average day in a similar wastewater catchment.}
  \label{fig:peaking_factor}
\end{figure}

\subsection{Maximum current flow rates}
\label{sec:maximum_current_flowrates}

The maximum flow rates can be estimated using the maximum peaking factor
which from the Figure \ref{fig:peaking_factor} is equal to 1.9. The current flow rates shown in the Table \ref{tab:current_rates}
are multiplied by this factor, and results are presented in Table \ref{tab:projected_rates}.

\subsection{Population Growth and Future Design Considerations}

To account for future demand on the wastewater treatment plant, the design incorporates a projected population 
growth. Based on previous analysis, it was determined that 
the annual growth rate can be estimated as: \(G_{rate} = 1 + 10^{0.015} =2.04\%\).
The current population is therefore projected during the life span of the plant. The life span is 
commonly adopted as 20 years as it balances the need to consider future growth and 
technological advancements while ensuring economic feasibility \cite{wef_DesignWaterResource}.
The projected population can be calculated based on \eqref{eq:population_projection}. 


\begin{align}
  \refstepcounter{equation}
  PE_{\text{projected}} = \left\lceil PE \times \left(1 + \frac{\text{Growth Percentage}}{100} \right)^{20} \right\rceil 
  \tag{Eq.~\theequation} \label{eq:population_projection}
\end{align}

With the per capita flow rates mentioned in the Section \ref{sec:current_flowrates}, following the same procedure there mentioned
the flow rates for the projected population can be calculated as well. Additionally, the minimum and maximum projected flow rates
can be calculated following the peak minimum factor and peak maximum factor mentioned in Sections \ref{sec:minimum_current_flowrates}
and \ref{sec:maximum_current_flowrates}, respectively. Results are shown in the Table \ref{tab:projected_rates}.\\

To project the infiltration, a different approach is used. This value is not controlled by
the population as it depends more on the environmental phenomenon. Because of this, it is projected
based on an environmental factor instead. The \textit{Environment, Land, Water and Planning} department
of the \textit{Victoria State Government} in their \textit{Guidelines for the Adaptive Management of 
Wastewater Systems Under Climate Change in Victoria}, specified that the climate change factor
can be taken as 1.2. The infiltration flow rate presented in Table \ref{tab:current_rates} is therefore multiplied by this
factor and presented in the Table \ref{tab:projected_rates}.

\input{current_rates.tex}
\input{projected_rates.tex}

\subsection{Influent Pollutant Load Estimation}
\label{sec:pollutant_load}

Following the guidelines established for wastewater treatment design 
\cite{wef_DesignWaterResource, metcalf_2014_wastewater}, the analysis focused on two key 
pollutants: Biochemical Oxygen Demand \textit{(BOD)} and Total Suspended Solids (TSS), which 
are considered the most relevant indicators for organic and solids loading.\\

As no specific influent quality data was available for the study area, 
representative pollutant concentrations were obtained from Melbourne Water’s open 
dataset on the Eastern Treatment Plant (ETP) \cite{melbournewater_2024_etpdata}. 
This dataset, which includes daily influent quality records from 2014 onwards, is 
publicly accessible at \url{https://data-melbournewater.opendata.arcgis.com}, see Appendix~\ref{app:melbourne_density} 
for the whole data presentation.


\section{Preliminary Treatment Design}
\label{sec:prelim_treatment}

\subsection{Facility types}
\label{sec:preliminary_facility_types}

Coarse screens designed to retain gross pollutants greater than 10 mm are proposed 
to effectively protect downstream treatment processes. These screens, commonly 
employed in wastewater treatment plants (\textit{WWTPs}), efficiently remove large solids, 
rags, and debris (Davis, 2010). However, it is noted that their contribution to 
the removal of biochemical oxygen demand (\textit{BOD}) is considered negligible.

Each mechanical screen unit should be installed in its own dedicated channel, 
facilitating isolation for maintenance or emergency purposes. Additionally, 
vortex grit chambers are proposed to remove grit particles up to 100 mm. 
This inclusion significantly reduces grit accumulation in downstream units 
and prevents sediment buildup within the equalization basin, thus enhancing 
the overall reliability and effectiveness of subsequent treatment processes.

\begin{figure}[h]
  \centering
  \includegraphics[width=0.6\textwidth]{../images/screens.png}
  \caption{Preliminary treatment, screens section.}
  \label{fig:screens_section}
\end{figure}

\subsection{Screens design}
\label{sec:screens_design}

When the flow goes through the screens, it might suffer a headloss due to
the obstruction and turbulence created by the screens limited open area.
This headloss can be neglected in the primary screening as the opening area
remains big enough to not cause significant headloss. 
However, in the case of secondary screens, as the open area is 
smaller, the headloss needs to be accounted for.
To determine its value and sizing of the secondary screening, 
the velocity upstream of the bars, 
the hydraulic head loss, and the cross-sectional flow area are calculated. 
The design assumes 
that flow depth is governed by the downstream hydraulic condition, 
and the channel width is then determined accordingly. 
The calculations are based on the peak projected flow rate.


The values used for this calculation are summarized in Table~\ref{tab:screen_inputs}.
The flow velocity through the screen $v_\text{screen}$ should 
be between 0.4 and 0.9 $m/s$ (\cite{davis2010water}), the latter is selected and checked 
against the other constrains of the design. The bar spacing or 
opening size ($b$) 
is taken as 0.01 m as the screen should remove 
particles bigger than 10mm. The bar width $w$ is selected as 
0.007 m based on commercial screens availability. The discharge 
coefficient ($C_d$) is commonly taken as 0.84, although it might be 
adjusted based on the screening specifications. Finally, the minimum 
required downstream flow depth was determined to be 1.0 m based 
on previous analysis.

\begin{table}[h]
\centering
\caption{Design input values for screen and channel}
\label{tab:screen_inputs}
\begin{tabular}{|l|c|l|}
\hline
\textbf{Parameter} & \textbf{Value} & \textbf{Description} \\
\hline
$v_{\text{screen}}$ & 0.9 m/s & Flow velocity through the screen \\
$b$ & 0.009 m & Spacing between bars \\
$w$ & 0.007 m & Bar width \\
$C_d$ & 0.84 & Discharge coefficient \\
$g$ & 9.81 m/s$^2$ & Gravitational acceleration \\
$d$ & 1.0 m & Assumed downstream flow depth \\
\hline
\end{tabular}
\end{table}

From Equations \eqref{eq:screen_velocity} to 
\eqref{eq:screen_width}
 the upstream velocity ($v_\text{upstream}$), 
the headloss ($h_\text{loss}$), the upstream flow depth ($d_\text{upstream}$), 
the wetted cross-sectional area ($A_\text{wet}$) and required channel width ($W_\text{channel}$) 
were determined.
The screens' width is recommended to be between 0.6 and 1.1m \cite{metcalf_2014_wastewater}. 
The number of screens required ($N_\text{screens}$) is therefore calculated based on the 
channel width divided by the maximum recommended screen width (1.1 m) and 
rounding up to the nearest integer. Results are shown 
in the Table \ref{tab:screen_outputs}.

\begin{align}
  v_{\text{upstream}} &= v_{\text{screen}} \cdot \frac{b}{b + w} \label{eq:screen_velocity} \\
  h_{\text{loss}} &= \frac{1}{2g C_d^2} \left( v_{\text{screen}}^2 - v_{\text{upstream}}^2 \right) \label{eq:screen_headloss} \\
  A_{\text{wet}} &= \frac{Q_{\text{peak}}}{v_{\text{upstream}}} \label{eq:screen_area} \\
  W_{\text{channel}} &= \frac{A_{\text{wet}}}{d + h_{\text{loss}}} \label{eq:screen_width}\\
  W_{\text{screen}} &=\frac{W_{\text{channel}}}{N_{\text{screens}}}
  \end{align}

\begin{table}[h]
\centering
\caption{Screen and channel design results}
\label{tab:screen_outputs}
\begin{tabular}{|l|c|l|}
\hline
\textbf{Output} & \textbf{Value} & \textbf{Description} \\
\hline
$v_{\text{upstream}}$ & 
% BEGIN py_velBeforeScreen
0.506
% END py_velBeforeScreen
 m/s
& Velocity before the screen \\
$h_{\text{loss}}$ & 
% BEGIN py_headLoss
0.04
% END py_headLoss
 m
& Head loss across the screen \\
$d_{\text{upstream}}$ & 
% BEGIN py_flowDepthUp
1.04
% END py_flowDepthUp
m & Flow depth upstream \\
$A_{\text{wet}}$ & 
% BEGIN py_WetCrossArea
4.1
% END py_WetCrossArea
m$^2$ & Wetted cross-sectional area \\
$W_{\text{channel}}$ & 
% BEGIN py_channelWidth
4.0
% END py_channelWidth
m & Required screen channel width \\
$N_{\text{screens}}$ & 
% BEGIN py_noScreensrequired
4
% END py_noScreensrequired
& Number of screens required \\
$W_{\text{screen}}$ &
% BEGIN py_screenWidth
1.0
% END py_screenWidth
m & Screen width\\
\hline
\end{tabular}
\end{table}


\subsubsection{Blockage Scenario}
\label{sec:screening_blockage}

To ensure robustness of the preliminary screening system, 
the design is evaluated under a conservative condition of 
50\% screen blockage. This is important as screen 
clogging can lead to increased velocities and head losses, and 
subsequent failure of the system.

The analysis is based on the Bernoulli equation applied between 
the upstream and downstream sections of the screen channel:

\begin{align}
h_1 + \frac{v_1^2}{2g} = h_2 + \frac{v_2^2}{2g} + \Delta h
\label{eq:bernoulli_basic}
\end{align}

where:
- \( h_1 \) and \( h_2 \): upstream and downstream water depths, respectively [m]
- \( v_1 \) and \( v_2 \): corresponding flow velocities [m/s]
- \( \Delta h \): head loss due to the screen [m]
- \( g \): gravitational acceleration (9.81 m/s\textsuperscript{2}).

The upstream water depth \( h_1 \) is determined by:

\begin{align}
h_1 = \frac{h_2 \cdot v_2}{v_1}
\label{eq:h1_function}
\end{align}

The head loss across a partially blocked screen is calculated using 
a modified version of Eq.\eqref{eq:screen_headloss} to account 
for the blockage ratio which affects the discharge velocity coefficient ($v_\text{coef}$):

\begin{align}
\Delta h &= \frac{(v_{\text{coef}}^2 - 1^2) \cdot v_1^2}{2g C_d^2} \label{eq:delta_h_screen}\\
v_{\text{sc}} &= \frac{Q / N_{screens}}{h_2 \cdot \left( \frac{W_{\text{screen}} - w}{w + b} \cdot w \right)}\\
v_2 &= \frac{Q / N_{screens}}{h_2 \cdot W_{\text{screen}}}\\
h_1 &= \frac{h_2 \cdot v_2}{v_1}\\
v_{\text{coef}} &= \frac{w + b}{0.5 \cdot w}
\end{align}

Substituting Eqs.~\eqref{eq:h1_function} and \eqref{eq:delta_h_screen} into the 
Bernoulli equation \eqref{eq:bernoulli_basic}, it is obtained:

\begin{align}
\frac{h_2 v_2}{v_1} + \frac{v_1^2}{2g} = h_2 + \frac{v_2^2}{2g} + \frac{(v_{\text{coef}}^2 - 1^2) \cdot v_1^2}{2g C_d^2}
\label{eq:bernoulli_modified}
\end{align}

Solving Eq.\eqref{eq:bernoulli_modified} for $v_1$ leads to a third grade 
equation, which is solved for both the current average and projected peak 
flow rates, see Tables \ref{tab:current_rates} and \ref{tab:projected_rates}. 
The purpose is to ensure that 
even with 50\% blockage, the upstream velocity remains within acceptable 
hydraulic limits (typically not exceeding 1 m/s) and the head loss does 
not cause excessive backwater.

The obtained velocities are summarized in  
Table~\ref{tab:velocities_current} and \ref{tab:velocities_projected} 
for current average and projected peak condition, respectively. 
It can be noticed that for both cases, the velocities remain within the 
acceptable values. 


\begin{table}[h]
\centering
\caption{Blockage scenario - current average flow}
\label{tab:velocities_current}
\begin{tabular}{|l|c|c|l|}
\hline
\textbf{Parameter} & \textbf{Result} & \textbf{Units} & \textbf{Description} \\
\hline
$v_{\text{sc}}$ & 
% BEGIN py_velocity_screen
0.97
% END py_velocity_screen
& m/s & Screen design velocity\\
$v_2$ &
% BEGIN py_velocity_down_cureentavg
0.54
% END py_velocity_down_cureentavg
& m/s & Velocity downstream\\
$v_1$ &
% BEGIN py_velocity_up_cureentavg
0.41
% END py_velocity_up_cureentavg
& m/s & Velocity upstream\\
\hline
\end{tabular}
\end{table}

\begin{table}[h]
\centering
\caption{Blockage scenario - projected peak flow}
\label{tab:velocities_projected}
\begin{tabular}{|l|c|c|l|}
\hline
\textbf{Parameter} & \textbf{Result} & \textbf{Units} & \textbf{Description} \\
\hline
$v_{\text{sc}}$ & 
% BEGIN py_velocity_screen_projected
0.89
% END py_velocity_screen_projected
& m/s & Screen design velocity\\
$v_2$ &
% BEGIN py_velocity_down_projected
0.52
% END py_velocity_down_projected
& m/s & Velocity downstream\\
$v_1$ &
% BEGIN py_velocity_up_projected
0.44
% END py_velocity_up_projected
& m/s & Velocity upstream\\
\hline
\end{tabular}
\end{table}


\subsubsection{Operational considerations}
\label{sec:screens_operational_considerations}

During the screens' operation, a target velocity of 0.7 - 0.9 $m/s$ at peak 
flows is ideal for operational balance, ensuring effective screenings' removal without 
excessive turbulence or debris bypass. The channel dimensions were sized to 
maintain appropriate flow velocities under varying conditions and considering 
future growth and possible peak events. Finally, the screens should be 
easily accessible and designed for rapid maintenance response. Scheduled inspections 
and routine cleaning are required, especially after high flow events.

\subsection{Equalization basin}
\label{sec:equalization_basin}

The equalization basin was designed to minimize flow fluctuations to downstream 
treatment units, enhancing overall plant stability and performance. 
Initially, the basin volume calculated by capturing all inflows exceeding 
the projected average daily flow resulted in an impractical tank size 
(~24,000 m³). Therefore, a new peak flow of 
% BEGIN py_newPeakFlow
111013.22
% END py_newPeakFlow
$m^3/day$ was established, 
based on the maximum capacity of the downstream primary treatment facilities. 
(See Section \ref{sec:primary_treat}).\\

The planned flow management strategy for the wastewater 
treatment plant incorporates a phased approach utilizing 
an equalization basin to optimize downstream treatment 
processes over the facility's operational lifetime. Initially, 
operation will commence with the equalization basin 
configured to deliver a constant flow rate downstream ($Q_{avg}^{current}$). 
This is facilitated by a significant design storage volume $V_{\text{equilization}}$, 
approximated at 
% BEGIN py_EqualizationVolume
19000.0
% END py_EqualizationVolume
$m^3$, obtained through the mass balance 
technic, see Appendix~\ref{app:mass_balanca_eq_volume} inclusive of a safety factor of 
% BEGIN py_EqualizationFS
1.2
% END py_EqualizationFS
. It is noted that, according to the clarifier design 
shown in Section \ref{sec:clarifier_design_description}, the required 
equilization basin volume $V_{\text{equilization}}^{\text{req}}$ is actually 
% BEGIN py_requiredEqBasinVol
5169.77
% END py_requiredEqBasinVol
$m^3$. However, the objective of this initial constant flow regime is 
to establish stable hydraulic and organic loading 
conditions, thereby simplifying the commissioning process 
and enabling precise optimization of subsequent treatment units.\\

 As the service area population increases and influent 
 flow rates exhibit greater volume and variability, 
 the operational strategy for the equalization basin 
 will transition to one focused on smoothing flow variations. 
 Simultaneously, a critical peak flow constraint of 
 % BEGIN py_NewPeakFlow
111013.22
 % END py_NewPeakFlow
 $m^3/day$ will be imposed on the flow discharged from the 
 basin to the primary clarifier. This specific 
 flow rate is selected to ensure the primary 
 clarifier operates within its optimal hydraulic 
 loading range, thereby maintaining the required 
 detention time for efficient settleable solids' removal. 
 This adaptive strategy ensures that the plant can 
 effectively manage increasing influent flows while 
 preserving the performance integrity of key 
 treatment processes throughout its operational lifespan.\\

This equalization basin requires aeration so as to 
prevent odors and solids deposition. The proposed 
equalization is an off-line basin 
as seen in the diagram shown in Figure~\ref{fig:basin_diagram}.

\begin{figure}[h]
  \centering
  \includegraphics[width=0.8\textwidth]{../images/basin_diagram.png}
  \caption{Off-line equalization basin –adapted from Fig 3-20, Davis,2010.}
  \label{fig:basin_diagram}
\end{figure}

\subsection{Protection against failure}
\label{preliminary_treatment_protection}

To ensure continuous operation and protect against failure scenarios, 
the preliminary treatment facilities incorporate redundancy and safety 
features, described in Davis, 2010 and summarized in Table~\ref{tab:contingency_measures} 

\begin{table}[h]
\centering
\caption{Operational resilience and contingency measures \cite{davis2010water}}
\label{tab:contingency_measures}
\begin{tabularx}{\textwidth}{|l|X|}
\hline
\textbf{Aspect} & \textbf{Description} \\
\hline
\textbf{Redundancy Measures} & 
An additional mechanically cleaned coarse screen and vortex grit chamber unit will be provided as backup units. This ensures operational continuity during periods when primary units are undergoing maintenance or experiencing overloading conditions. \\[1em]
\hline
\textbf{Bypass Channels and Overflow} & 
Dedicated bypass channels will be installed, allowing flows to bypass the primary screening and grit removal facilities. An overflow outlet will be provided for the equalization basin to prevent hydraulic overload during emergency situations. \\[0.5em]
\hline
\textbf{Maintenance Accessibility} & 
Screens, grit chambers, and the equalization basin are designed with ease of access in mind, facilitating rapid maintenance and emergency interventions. \\
\hline
\textbf{Emergency Procedures and Alarms} & 
An alarm system will trigger when blockage levels reach 50\% or if there is a sudden halt in mechanical operation. This proactive alert mechanism enables prompt operator intervention, minimizing the risk of overflow or downstream process disruption. \\[0.5em]
\hline
\end{tabularx}
\end{table}


\section{Primary treatment}
\label{sec:primary_treat}

\subsection{Facility Types}
\label{sec:primary_facility_types}

Primary treatment in this design is achieved 
using circular primary clarifiers. While both 
circular and rectangular clarifiers are widely 
used, circular tanks were selected due to their 
hydraulic efficiency, ease of sludge removal, 
and suitability for continuous operation in 
medium-to-large wastewater treatment plants. 
Circular clarifiers promote uniform radial 
flow distribution, reducing dead zones and 
short-circuiting, which enhances sedimentation 
performance \cite{metcalf_2014_wastewater}. 
Mechanically, the rotating sludge scraper arms 
in circular clarifiers allow for reliable and consistent 
solids’ removal with minimal manual intervention \cite{davis2010water}. 
Additionally, circular tanks are preferred in 
many applications due to advantages like reduced 
maintenance needs, drive bearings positioned outside 
the wastewater, and typically lower construction 
expenses compared to rectangular designs \cite{davis2010water}. 
Therefore, the decision to use this type of design 
is well-supported by its advantages.

\subsection{Primary Sedimentation}
\label{sec:primary_Sedimentation_design}

\subsubsection{Pollutant removal}

To determine the volume of the primary clarifiers, the removal efficiency ($E_r$) required for biochemical oxygen demand (BOD) was calculated using Eq.\eqref{eq:efficiency}, based on the 
inflow $BOD$ and the eflow one that was found to comply with the environmental requirements, see Sections \ref{sec:secondary_trat} 
and \ref{sec:env_impact}. The detention time required to achieve this efficiency is calculated using Eq.\ref{eq:time_of_residency} (where \( a \), \( b \) are parameters defined for SST and BOD, see Table \ref{tab:detention_time_parameters}.) in conjunction with 
Eq.\ref{eq:temperature_factor}. This last one is to increase the detention time when the temperature is lower 
than 20$^{\circ}C$ as the water viscosity gets affected, see Appendix~\ref{app:temperature_multiplier}. For this report, a temperature $T$ of 10$^{\circ}C$ was 
chosen to incorporate this phenomenon, although further analysis could lead to adjust this value.
The obtained detention time $t_{\text{BOD}}$ is checked against the typical design values, which are: 
\(1.5~\text{h} < t < 2.5~\text{h}\), see Appendix~\ref{app:primary_criteria}.

\begin{align}
  E_{\text{r}} = \frac{BOD_{5,\text{influent}} - BOD_{5,\text{effluent}}}{BOD_{5,\text{influent}}} \times 100
  \label{eq:efficiency}
\end{align}

\begin{align}
t &= \left( \frac{E_r \cdot a}{1 - E_r \cdot b} \right) \cdot T_{\text{factor}}
\label{eq:time_of_residency}
\end{align}

\begin{equation}
T_{\text{factor}} =
\begin{cases}
1.82 \cdot e^{-0.03 \cdot T}, & \text{if } T < 20^\circ\text{C} \\
1, & \text{if } T \geq 20^\circ\text{C}
\end{cases}
\label{eq:temperature_factor}
\end{equation}

\begin{table}[h]
  \centering
  \caption{Standard parameters for detention time \cite{metcalf_2014_wastewater}.}
  \label{tab:detention_time_parameters}
  \begin{tabular}{|l|c|c|}
    \hline
    \textbf{Constituent} & \textbf{a} & \textbf{b}\\
    \hline
    $BOD_5$ & 0.018 & 0.020\\
    $TSS$ & 0.0075 & 0.014\\
    \hline
  \end{tabular}
\end{table}

As there is no environmental requirement for the $TSS$ content on the waterway discharge, the required 
efficiency can not be calculated. Therefore, for the $TSS$ removal the same detention time as the $BOD$ is used, and the subsequent
efficiency is calculated from Eq.\eqref{eq:efficiency} 
with the corresponding parameters a and b for $TSS$. Input values and results are 
shown in Table~{\ref{tab:clarifier_inputs}}.\\


The clarifier calculated volume ($V_{\text{clarifier}}^{\text{calc}}$) is determined using Eq.\eqref{eq:clarifier_volume} 
replacing with the required detention time
$t_{\text{BOD}}$ shown in Table~\ref{tab:clarifier_inputs}. However, the maximum volume 
$V_{\text{clarifier}}^{\text{max}}$ is defined with the smaller flow rate and the maximum 
detention time (see Eq.\eqref{eq:clarifier_max_volume}), thus ensuring that for lower 
inflows the efficiency is still achieved as $t_{\text{BOD}}$ is lower than $t_{\text{max}}$.
As seen in Eq.\eqref{eq:clarifier_max_volume}, the minimum flow rate is defined as the current average
flow rate. This allows that, the here proposed clarifiers design, will comply with 
the environmental and design requirements under both current and projected conditions.\\

If $V_{\text{clarifier}}^{\text{calc}}$  is greater than $V_{\text{clarifier}}^{\text{max}}$, then the excessive volume 
is used for the equalization basin ($V_{\text{equilization}}^{\text{req}}$) and the final clarifier 
volume ($V_{\text{clarifier}}^{\text{final}}$) will be equal to 
$V_{\text{clarifier}}^{\text{max}}$. Due to the equalization tank, there will 
be a new \textit{adjusted} peak flow ($Q_{peak}^{adj}$), obtained with Eq.\eqref{eq:adjusted_peak_flow}. Based on this, subsequent calculations will 
be based on this value instead of the $Q_{peak}$, when required. Input and result values are
shown in Table~\ref{tab:clarifier_inputs}.


\begin{align}
V_{\text{clarifier}}^{\text{calc}} &= Q_{\text{peak}}^{\text{projected}} \cdot t \cdot 3600 \label{eq:clarifier_volume}\\
V_{\text{clarifiers}}^{\text{max}} &= Q_{\text{avg}}^{\text{currents}} \cdot t_{max} \cdot 3600 \label{eq:clarifier_max_volume}\\
V_{\text{equilization}}^{\text{req}} &=V_{\text{equilization}}^{\text{req}}-V_{\text{clarifiers}}^{\text{max}} \label{eq:required_equilization_volume}\\
Q_{peak}^{adj} &= \frac{V_{\text{clarifiers}}^{\text{max}}}{t} \label{eq:adjusted_peak_flow}
\end{align}

\begin{table}[h]
\centering
\caption{Input values for clarifier sizing}
\label{tab:clarifier_inputs}
\begin{tabularx}{\textwidth}{|l|c|c|X|}
\hline
\textbf{Parameter} & \textbf{Value} & \textbf{Units} & \textbf{Description}\\
\hline
$Q_{\text{avg}}^{\text{current}}$ & 
% BEGIN py_Q_avg
3367.75
% END py_Q_avg
& m$^3$/h &  Average projected flow rate, see Table \ref{tab:projected_rates}\\
$Q_{\text{peak}}^{projected}$ & 
% BEGIN py_Q_peak
7465.79
% END py_Q_peak
& m$^3$/h & Peak projected flow rate, see Table \ref{tab:projected_rates}\\
$BOD_{5,\text{influent}}$ & 
% BEGIN py_Inflow_BOD
370.08
% END py_Inflow_BOD
& mg/L & Inflow $BOD_5$, see Section \ref{sec:pollutant_load}\\
$BOD_{5,\text{efluent}}$ & 
% BEGIN py_Eflow_BOD
258.99
% END py_Eflow_BOD
& mg/L & Found $BOD_5$ that complies with environmental impact, see Section \ref{sec:secondary_trat}\\
$T$ & 
% BEGIN py_Temperature
10
% END py_Temperature
& C & Assumed the water lowest Temperature to adjust detention time.\\

$E_{\text{BOD}}$ & 
% BEGIN py_EfficiencyPrimary
30.0
% END py_EfficiencyPrimary
& \% & $BOD_5$ Efficiency removal, obtained with Eq.\eqref{eq:efficiency} \\
$t_{\text{BOD}}$ & 
% BEGIN py_t_BOD
1.82
% END py_t_BOD
& h & Obtained with Eq.\eqref{eq:time_of_residency}\\
$t_{\text{TSS}}$ & 
% BEGIN py_t_TSS
1.82
% END py_t_TSS
& h & Same as $t_{\text{BOD}}$\\
$E_{\text{TSS}}$ & 
% BEGIN py_TSS_efficiency
51.14
% END py_TSS_efficiency
& \% & Solved from Eq.\eqref{eq:efficiency}, replacing $t_{\text{TSS}}$\\[0.5em]
$V_{\text{clarifiers}}^{\text{calc}}$ & 
% BEGIN py_calculatedSedimentationBasinVolume
13589.15
% END py_calculatedSedimentationBasinVolume
& m$^3$ & Calculated with Eq.\eqref{eq:clarifier_volume}\\[0.5em]
$V_{\text{clarifiers}}^{\text{max}}$ &
% BEGIN py_maxSedimentationBasinVolume
8419.38
% END py_maxSedimentationBasinVolume
& m$^3$ & Calculated with Eq.\eqref{eq:clarifier_max_volume}\\[0.5em]
$V_{\text{equilization}}^{\text{req}}$ &
% BEGIN py_RequiredEqualizationTankVolume
5169.77
% END py_RequiredEqualizationTankVolume
& m$^3$ & Calculated with Eq.\eqref{eq:required_equilization_volume}\\[0.5em]
$Q_{peak}^{adj}$ &
% BEGIN py_adjusted_peak
4625.55
% END py_adjusted_peak
& m$^3$/h & Adjusted peak flow rate calculated with Eq.\eqref{eq:adjusted_peak_flow}\\
\hline
\end{tabularx}
\end{table}

\subsection{Design description}
\label{sec:clarifier_design_description}

With the $V_{\text{clarifier}}^{\text{max}}$ obtained in the previous section, 
the sedimentation basin is dimensioned accordingly. Its height selected based on the typical design criteria, 
see Appendix~\ref{app:primary_criteria}. The 5 m side water depth height upper limit is 
selected and 0.5 m of freeboard is added ($H_{clarifier}=5.5m$). The area $A_{clarifier}$ is calculated
 using Eq.\eqref{eq:sedimentation_tank_area}, the 
volume $V_{clarifier}^{final}$ used is equal to $V_{clarifier}^{max}$.
The Surface Loading Rate ($SLR$) is calculated 
with Eq.\eqref{eq:SLR}, using both the $Q_{avg}$ and $Q_{peak}^{adj}$. 
The clarifier diameter is then 
calculated using Eq.\eqref{eq:clarifier_diameter}. The number of clarifiers $n$ 
is selected equal as 3 to comply with the \textit{Weir Loading Rate}, see next section. 
The clarifier volume $V_{clarifier}^{final}$ will be supplied in 3 equal volume tanks. 
Results are shown in Table~\ref{tab:clarifier_results}, 
which are in compliance with the typical design criteria, see Appendix~\ref{app:primary_criteria}.

\begin{align}
A_{clarifier} &= \frac{V_{clarifier}^{final}}{n \cdot H} 
\label{eq:sedimentation_tank_area}
\\
SLR_{clarifier} &= \frac{Q}{n \cdot A_{clarifier}} \cdot \frac{1}{3600 \cdot 24}
\label{eq:SLR}
\end{align}


\begin{align}
D_{clarifier} &= \sqrt{ \frac{4V_{clarifier}^{final}}{\pi \cdot n \cdot H_{clarifier}} }
\label{eq:clarifier_diameter}
\end{align}

\subsubsection{Weir Loading Rate (WLR) Assessment}

The weir length for circular clarifiers with two-sided launders is given by 
Eq.\eqref{eq:weir_length}, where $d_{offset}$ is the distance from clarifier edge to centerline of the launder
 and $n_{launder-sides}$ is the number of launder sides. 
The Weir Length Ratio ($WLR$) is given by Ec.\eqref{eq:weir_length_ratio}. 
The critical condition is then evaluated with Eq.\eqref{eq:weir_length_ratio_critical}, where $n$ is the
number of clarifier tanks. As explained in the previous section, this value ($n$) was set as 
3 so $WLR_{critical}$ does not exceed the design limit (500 m$^3$/m/day). 

\begin{align}
L_w &= n_{launder-sides} \cdot \pi \cdot (D_{clarifier} - 2 \cdot d_{\text{offset}})
\label{eq:weir_length}
\end{align}

\begin{align}
WLR &= \frac{Q_{peak}}{L_w \cdot 86400}
\label{eq:weir_length_ratio}
\end{align}

\begin{align}
WLR_{critical} &= \frac{WLR}{n-1}
\label{eq:weir_length_ratio_critical}
\end{align}


The process abovementioned was iterated until achieving results that 
comply with the typical design criteria (Appendix~\ref{app:primary_criteria}), results are shown 
in the Table~\ref{tab:clarifier_results}.

\begin{table}[h]
\centering
\caption{Final clarifier design parameters}
\label{tab:clarifier_results}
\begin{tabular}{|l|c|c|l|}
\hline
\textbf{Parameter} & \textbf{Result} & \textbf{Units} & \textbf{Description} \\
\hline
$A_{clarifier}$ & 
% BEGIN py_area_clarifier
561.29
% END py_area_clarifier
& $m^2$ & Area per clarifier. \\[0.5em]
$SLR_{clarifier}^{avg}$ & 
% BEGIN py_SLR_avg
48.0
% END py_SLR_avg
& m$^3$/m$^2$/day & Surface Loading Rate under average flow rate.\\[0.5em]
$SLR_{clarifier}^{peak}$ & 
% BEGIN py_SLR_peak
65.93
% END py_SLR_peak
& m$^3$/m$^2$/day & Surface Loading Rate under peak flow rate.\\[0.5em]
$D_{clarifier}$ & 
% BEGIN py_clarifier_diameter
26.73
% END py_clarifier_diameter
& m & Diameter of clarifier tank.\\[0.5em]
$n$ &
% BEGIN py_number_clarifiers
3
% END py_number_clarifiers
& -- & Number of clarifier tanks.\\[0.5em]
$n_{launder-sides}$ &
% BEGIN py_launder_sides
2
% END py_launder_sides
& -- & Number of launder sides.\\[0.5em]
$L_w$ &
% BEGIN py_weirLength
155.4
% END py_weirLength
& m & Weir length. \\[0.5em]
$WLR$ & 
% BEGIN py_WLR
714.36
% END py_WLR
& m$^3$/m/day & Weir Length Ratio.\\[0.5em]
$WLR_{critical}$ &
% BEGIN py_WLR_critical
357.18
% END py_WLR_critical
& m$^3$/m/day & Weir Length Ratio under critical condition.\\[0.5em]
$V_{equalization}^{req}$ & 
% BEGIN py_required_equilization_volume
5169.77
% END py_required_equilization_volume
& m$^3$ & Required equilization tank volume.\\[0.5em]
\hline
\end{tabular}
\end{table}

\subsubsection{V-Notch and Launder Design}
\label{sec:vnotch_design}

To ensure stable discharge from the primary clarifiers and prevent hydraulic overloading, a V-notch weir system was designed in accordance with standard hydraulic principles. The number of notches is determined based on the critical launder length and a center-to-center spacing of 0.3 m between notches:

\begin{align}
N_{\text{notch}} &= \left\lceil \frac{L_{\text{launder}}}{s} \right\rceil
\end{align}

where \( s = 0.3 \) m is the spacing. The total number of V-notches in the system is then:

\begin{align}
N_{\text{notch, total}} = N_{\text{notch}} \times N_{\text{clarifiers}}
\end{align}

The flow per notch is calculated based on the design peak hourly flow:

\begin{align}
Q_{\text{notch}} &= \frac{Q_{peak}^{adj}}{N_{\text{notch, total}}}
\end{align}

The maximum height of water over each V-notch is determined using the general formula for triangular weirs:

\begin{align}
h &= \left( \frac{Q_{\text{notch}}}{\frac{8}{15} C_d \sqrt{2g} \tan(\theta/2)} \right)^{2/5}
\label{eq:vnotch_height}
\end{align}

where \( C_d = 0.58 \), \( g = 9.81~\text{m/s}^2 \), and \( \theta = 90^\circ \). A 15\% safety margin is applied to determine the actual design depth above the notch:

\begin{align}
y &= 1.15 \cdot h
\end{align}

The top width of the V-notch opening is twice the water depth:

\begin{align}
w_{\text{notch}} = 2y
\end{align}

\subsubsection{Launder Flow Conditions}

To assess flow behavior in the launder channel, the discharge per unit length of the launder is:

\begin{align}
q &= WLR_{critical} \cdot \frac{1}{3600 \cdot 24} \cdot n_{launder-sides}
\end{align}

The maximum water depth in the launder is calculated from the critical section at the discharge point:

\begin{align}
Y_c &= \left( \frac{q^2 \cdot L_{launder}^2}{4 g w_{notch}^2} \right)^{1/3}
\end{align}

The perimeter of a clarifier with a 2-sided launder can be determined by dividing the total weir length ($L_w$) by the number of launder sides:

\begin{align}
P_{\text{clarifier}} &= \frac{L_w}{n_{launder-sides}}
\label{eq:clarifier_perimeter}
\end{align}

The farthest distance that water travels into the launder, denoted as $x$, is half the perimeter divided by the number of discharge points:

\begin{align}
x &= \frac{P_{\text{clarifier}}}{2 \cdot n_{\text{disch}}}
\label{eq:launder_travel_distance}
\end{align}

The final maximum water depth is obtained using the equation for uniform flow 
depth in a launder with one outlet point ($n_{disch}=1$) at distance \( x \):




\begin{align}
H &= \sqrt{Y_c^2 + \frac{2 q^2 x^2}{g w^2 Y_c}}
\label{eq:maximum_water_depth}
\end{align}

A 50\% safety factor is applied to this maximum depth for design purposes:

\begin{align}
H_{\text{final}} = 1.5 \cdot H
\end{align}


In the Table~\ref{tab:vnotch_results} the results of V-Notch and Launder design are presented.

\begin{table}[h]
\centering
\caption{V-notch and launder design summary}
\label{tab:vnotch_results}
\renewcommand{\arraystretch}{1.4}
\begin{tabular}{|l|c|c|p{9.5cm}|}
\hline
\textbf{Parameter} & \textbf{Result} & \textbf{Units} & \textbf{Description} \\
\hline
$N_{\text{notch/clarifier}}$ & 
% BEGIN py_notches_per_clarifier
519.0
% END py_notches_per_clarifier
& -- & Number of notches per clarifier. \\
$N_{\text{notch, total}}$ &
% BEGIN py_total_notches
1557.0
% END py_total_notches
& -- & Total number of notches across all clarifiers. \\
$Q_{\text{notch}}$ &
% BEGIN py_flow_per_notch
0.00083
% END py_flow_per_notch
& m$^3$/s & Flow per individual V-notch. \\
$h$ &
% BEGIN py_h_max
0.05151
% END py_h_max
& m & Maximum height of water over the notch. \\
$y$ &
% BEGIN py_y_depth
0.05924
% END py_y_depth
& m & Water depth over the notch including 15\% safety factor. \\
$w_{\text{notch}}$ &
% BEGIN py_w_notch
0.118
% END py_w_notch
& m & Top width of the V-notch. \\
$q$ &
% BEGIN py_q_launder
0.00827
% END py_q_launder
& m$^3$/m/s & Discharge per unit length of launder. \\
$Y_c$ &
% BEGIN py_Yc
0.348
% END py_Yc
& m & Critical height at launder discharge point. \\
$H$ &
% BEGIN py_H_max2
0.602
% END py_H_max2
& m & Maximum calculated water depth in launder. \\
$H_{\text{final}}$ &
% BEGIN py_H_final
0.904
% END py_H_final
& m & Final design depth in launder with 50\% safety factor. \\
\hline
\end{tabular}
\end{table}

\subsubsection{Inlet design}
\label{sec:inlet_design}

An inlet is proposed to act as energy dissipator (EDI), 
used within the feed well to distribute flow (influent) and 
enhance mixing, further promoting flocculation, see Appendix~\ref{app:inlet_images} - Figure~\ref{fig:inlet}. 
Its detention time is selected as 20 minutes. Their diameter was defined as a 10 percent of the tank diameter (max. 13\%), 
promoting a detention time between 8 and 10 seconds \cite{metcalf_2014_wastewater}. 
Additionally, the author mentions that if the inlet assembly is quite large, it 
can reduce the effective flocculation volume and increase downward velocities, 
potentially hindering performance. Furthermore, the height of the feed well was defined as 1.25m, which is 25\% of the water depth (5m),
see Appendix~\ref{app:inlet_images} - Figure~\ref{fig:inlet_profile}.


\subsection{Protection and future considerations}

The proposed design includes several features 
to ensure reliability and performance of the 
circular primary clarifiers under normal and extreme operating conditions:
\begin{itemize}
    \item \textbf{Redundancy:} The system comprises three circular tanks, allowing independent operation. This configuration prevents complete shutdown during maintenance or failure of any single unit \cite{davis2010water}.
    
    \item \textbf{Hydraulic Load Management:} The tanks are designed to handle peak flows up to 2.2 times the average flow rate, thus accommodating diurnal fluctuations and surges from return streams without compromising downstream processes \cite{davis2010water}.
    
    \item \textbf{Overflow Rates:} The surface loading rate (SLR) is kept within recommended values to ensure efficient sedimentation and avoid solids washout. This includes the capacity to operate effectively under peak conditions at least twice the average flow \cite{davis2010water,metcalf_2014_wastewater}.
    
    \item \textbf{Adequate Detention Time:} The clarifiers are designed to maintain detention times between 1.5 and 2.5 hours, which is sufficient for effective settling while minimizing the risk of anaerobic conditions that could result in sludge lifting \cite{davis2010water}.
    
    \item \textbf{Velocity Control:} Flow velocities within the tanks are limited to reduce turbulence and prevent resuspension of settled solids \cite{davis2010water}.
    
    \item \textbf{Effective Flow Distribution:} Inlet structures and baffles are incorporated ahead of effluent weirs to ensure uniform flow distribution, minimize short-circuiting, and prevent scum from escaping with the effluent \cite{metcalf_2014_wastewater}.
    
    \item \textbf{Robust Sludge Removal:} The tank bottom is sloped at 1:12 (vertical to horizontal), forming an inverted cone. Sludge scrapers effectively transport settled solids to a central hopper for collection and removal \cite{metcalf_2014_wastewater}.
    \item \textbf{Launder protection: } Maintenance cost and algal growth are both controlled by supplying a cover surface over the weirs \cite{metcalf_2014_wastewater}.
\end{itemize}



\section{Secondary treatment}
\label{sec:secondary_trat}

\subsection{Facility type}
\label{sec:sec_treat_facility_type}

The Complete-Mix Activated Sludge (\textit{CMAS}) 
process is selected for the secondary treatment stage, 
following guidelines from the Water Environment Federation \cite{wef_DesignWaterResource}. 
CMAS provides robust and consistent performance under fluctuating loads and conditions. 
Despite the process’s susceptibility to filamentous microbial growth, careful selection of 
operational parameters addresses this potential issue.

Circular secondary clarifiers are proposed because 
their radial symmetry flow minimizes short-circuiting. 
The inlet structure needs to have a good energy dissipation 
and symmetrical flow, therefore a center-feed column with 
energy-dissipating inlet and flocculation baffle 
is recommended \cite{davis2010water}.

Secondary treatment produces excess biomass that 
must be removed from the secondary clarifier and 
conveyed for further processing or disposal. 
A centrifugal non-clog pump is recommended: it 
delivers dilute sludge and fine solids handling 
without blockage, operates at high hydraulic efficiency, 
and requires minimal maintenance. Compared to 
positive-displacement alternatives, it also offers 
a lower cost and strong lifecycle value \cite{davis2010water}.

\subsection{Pollutant removal}
\label{sec:sec_tret_polluntant_removal}

The \textit{CMAS} process presents efficiencies that can vary 
from 85\% up to 95\%, see Appendix~\ref{app:operational_chac_sludge}. Through 
iterations along with the primary treatment processes, the optimal efficiency 
was selected as 
% BEGIN py_sec_removal_efficiency
93.0
% END py_sec_removal_efficiency
\% BOD\textsubscript{5} removal. 
As shown in Section~\ref{sec:env_impact}, in order to comply with 
the minimum $DO$ in the waterway, the maximum $BOD$ present 
in the effluent must be equal to  
% BEGIN py_max_BOD_effluent3
18
% END py_max_BOD_effluent3
mg/L. Based on that and the removal efficiency, the inflow $BOD$ 
concentration can be calculated as:

\begin{align}
BOD_{\text{in}} &= \frac{BOD_{\text{effluent}}}{1 - \eta}
\label{eq:secondary_bod_in}
\end{align}

where \( \eta\) is the BOD removal efficiency. Computed, the $BOD_{in}$ 
is equal to 
% BEGIN py_secondary_BOD_inflow
259.0
% END py_secondary_BOD_inflow
mg/L, and it represents the target for the removal in the primary treatment, 
see Section~\ref{sec:primary_treat}. The typical design parameters for activated 
sludge processes are shown in Appendix~\ref{app:sludge_criteria}.



\subsubsection{Sludge Characteristics and Return Flow}

As the wastewater temperature highly impacts the activated sludge performance, 
a value of $10^{\circ}C$ is used to represent critical weather conditions in 
Melbourne. A Mixed Liquor Suspended Solids (\textit{MLSS}) concentration of
% BEGIN py_MLSS
4000
% END py_MLSS
mg/L; and the Suspended Volume Index (\textit{SVI}) is adopted 
as 
% BEGIN py_SVI
91
% END py_SVI
mg/L, which promotes good sludge settling characteristics. It also fosters 
adequate flocculation and settling as it maintains approximately 50\% 
filamentous microorganism content \cite{chudoba1973control}. Both selected 
values of 
\textit{MLSS} and \textit{SVI} are appropriate for conventional 
activated sludge processes at low temperatures, according to Metcalf \& Eddy (2014, Table 8-19) 
The return sludge concentration \(X_R\) is computed, and the return sludge 
flow \(Q_R\) is determined using mass balance:

\begin{align}
X_R &= \frac{10^6}{SVI} \\
Q_R &= Q_{\text{peak}}^{\text{adj}} \cdot \frac{V_{settled}}{1000 - V_{settled}}\\
V_{settled} &=SVI \cdot MLSS /1000
\end{align}


The resulting return sludge ratio (\textit{RSR})
is verified within the recommended range (0.25–1.0) 
for CMAS processes \cite{metcalf_2014_wastewater}.

\subsubsection{Aeration Tank Sizing}

Selecting the upper limit of the Food-to-Microorganism \textit{(F/M)} ratio 
(0.4 d⁻¹, Metcalf \& Eddy, 2014) minimizes the required aeration 
tank volume. The aeration volume ($V_a$) and hydraulic residence time (HRT) 
are calculated using:

\begin{align}
V_a &= \frac{BOD_{5,\text{in}} \cdot Q_{\text{peak}}^{\text{adj}}}{\text{F/M} \cdot X_R} \label{eq:aeration_volume}\\
HRT &= \frac{V_a}{Q} \cdot 24 \label{eq:aeration_time}
\end{align}

The calculated \textit{HRT} is within the recommended range 
(3–6 hours) for CMAS processes, confirming adequate contact 
time and biological stabilization.

\subsubsection{Organic Loading Rate}

\begin{align}
\text{OLR} &= \frac{S_0 \cdot Q_{\text{peak}}^{\text{adjusted}}}{V}
\end{align}

The specific substrate utilization rate is:

\begin{align}
U &= F/M \cdot \eta_{\text{BOD}}
\end{align}

The sludge age is:

\begin{align}
\theta_c &= \frac{1}{Y \cdot U - K_d}
\end{align}

Including a safety factor of 1.3 to account for peak organic load:

\begin{align}
\theta_{c,\text{adj}} &= 1.3 \cdot \theta_c
\end{align}

The waste sludge flow rate is:

\begin{align}
Q_w &= \frac{\text{MLSS} \cdot V}{X_R \cdot \theta_c} 
\end{align}

The adjusted waste flow using $\theta_{c,\text{adj}}$:

\begin{align}
Q_{w,\text{adj}} &= \frac{4000 \cdot 1{,}618{,}690.63}{10{,}989.01 \cdot 11.6} = 50{,}109.03~\text{m}^3/\text{d}
\end{align}

Effluent flow is then:

\begin{align}
Q_e &= Q_{\text{peak}}^{\text{adjusted}} - Q_w
\end{align}


\subsubsection{Design Summary}
Table~\ref{tab:secondary_inputs} and Table~\ref{tab:secondary_results} summarize the design inputs and resulting key parameters for the secondary treatment system.

\begin{table}[h]
\centering
\caption{Design input values for secondary treatment}
\label{tab:secondary_inputs}
\begin{tabularx}{\textwidth}{|l|c|c|X|}
\hline
\textbf{Parameter} & \textbf{Value} & \textbf{Units} & \textbf{Description} \\
\hline
% BEGIN py_secondary_inputs
$Q$ & 127506.0 & m$^3$/d & Adjusted projected peak flow from equalization tank \\
$BOD_{5,\text{eff}}$ & 14.0 & mg/L & Target BOD$_5$ in treated effluent \\
$\eta_{\text{BOD}}$ & 94.6 & \% & BOD$_5$ removal efficiency \cite{metcalf_2014_wastewater} \\
$BOD_{5,\text{in}}$ & 259.26 & mg/L & BOD$_5$ at secondary influent, see Eq.~\eqref{eq:bod_influent_calc} \\
$X$ & 4000 & mg/L & Mixed liquor suspended solids (MLSS) \\
$SVI$ & 91.0 & mL/g & Suspended Volume Index \\
$X_R$ & 10989.01 & mg/L & Return sludge concentration \\
$v$ & 364.0 & mL/L & Volume of settled sludge \\
$Q_R$ & 76314.38 & m$^3$/d & Return sludge flow \\
% END py_secondary_inputs
\hline
\end{tabularx}
\end{table}

\begin{table}[h]
\centering
\caption{Key results for secondary treatment design}
\label{tab:secondary_results}
\begin{tabularx}{\textwidth}{|l|c|c|X|}
\hline
\textbf{Parameter} & \textbf{Value} & \textbf{Units} & \textbf{Description} \\
\hline
% BEGIN py_secondary_results
$F/M$ & 0.4 & -- & Food to microorganism ratio \\
$V_a$ & 206.51 & m$^3$ & Aeration volume, see Eq.~\eqref{eq:aeration_volume} \\
$t_a$ & 3.89 & h & Aeration time, see Eq.~\eqref{eq:aeration_time} \\
$BOD_{\text{load}}$ & 1600.0 & g/m$^3$/d & BOD$_5$ loading \\
$\theta_c$ & 6.94 & d & Sludge age \cite{metcalf_2014_wastewater} \\
$\theta_{c,\text{max}}$ & 9.02 & d & Sludge age (adjusted for peak loading) \\
$Y_{\text{obs,avg}}$ & 0.43 & -- & Observed yield for average flow \\
$P_{X,\text{avg}}$ & 961.96 & kg/d & Biomass production for average flow \\
$P_{X,\text{peak}}$ & 1532.5 & kg/d & Biomass production for peak flow \\
$O_{2,\text{peak}}$ & 2924.91 & kg/d & Oxygen demand for peak flow, see Eq.~\eqref{eq:oxygen_demand} \\
$O_{2,\text{avg}}$ & 2698.77 & kg/d & Oxygen demand for average flow, see Eq.~\eqref{eq:oxygen_demand} \\
$\text{Air}_{\text{peak}}$ & 8743.36 & m$^3$/h & Required air for peak conditions \\
$\text{Air}_{\text{avg}}$ & 19372.13 & m$^3$/d & Required air for average conditions \\
% END py_secondary_results
\hline
\end{tabularx}
\end{table}




\section{Environmental Impact Assessment}
\label{sec:env_impact}

To evaluate the impact of the effluent discharge on the receiving waterway, 
the \textit{Streeter-Phelps model} was applied. This model predicts the variation in dissolved 
oxygen (DO) downstream of the discharge point based on oxygen consumption due to biochemical 
oxygen demand (BOD) and oxygen replenishment through atmospheric re-aeration.

According to previous surveys and analysis, the receiving waterway has a base flow that complies
with: 
\(Q_{\text{waterway}} = 300{,}000 \cdot \left(\text{10}\right)^{0.2} = 475468 \text{ } m^3/day\)
. The water quality upstream 
of the discharge point is characterized by a background BOD of 4 mg/L (L$_r$), a dissolved oxygen saturation 
of 8.5 mg/L (DO$_{saturation}$), and an initial oxygen deficit of 0.8 mg/L (DO$_0$). Regulatory guidelines for this region require 
that DO levels remain above 70\% saturation \cite{yarravalleywater_2023_amf}, yielding a minimum acceptable DO of 5.95 mg/L (Eq~\eqref{eq:do_threshold}).
Additionally, the re-aeration rate constant (k$_r$), oxygenation rate constant (k$_d$), BOD reaction rate
(k$_1$) and stream velocity (v) are known due to previous assessments. In the Table \ref{tab:env_inputs} the
input values for the \textit{Streeter-Phelps model} are shown.\\

The effluent discharge was evaluated based on the project adjusted 
peak flow rate (
% BEGIN py_adjustedQ
111013.22
% END py_adjustedQ
m$^3$/day), calculated in Section \ref{sec:primary_treat} and a effluent BOD$_5$ of 
% BEGIN py_max_BOD_effluent2
18
% END py_max_BOD_effluent2
mg/L (L$_w$). This value was estimated through iterating the calculations explained 
in this section until achieving a $DO_{calculated}$ that complies 
with the $DO_{min, threshold}$. Thus, this value was set as the 
target for the upstream processes, 
see Sections \ref{sec:primary_treat} and \ref{sec:secondary_trat}. 

\begin{table}[h]
  \centering
  \caption{Input values for Streeter-Phelps DO sag model}
  \label{tab:env_inputs}
  \begin{tabular}{|l|c|l|}
  \hline
  \textbf{Parameter} & \textbf{Value} & \textbf{Description} \\
  \hline
  $DO_{\text{saturation}}$ & 8.5 mg/L & DO at saturation \\
  $DO_0$ & 0.8 mg/L & Initial oxygen deficit \\
  $DO_{\text{min, threshold}}$ & 5.95 mg/L & Minimum DO required \\
  $L_r$ & 4 mg/L & BOD upstream \\
  $L_w$ & 
  % BEGIN py_max_BOD_effluent
18
  % END py_max_BOD_effluent
  mg/L & BOD$_5$ of effluent \\
  $k_r$ & 0.71 day$^{-1}$ & Re-aeration rate constant \\
  $k_d$ & 0.51 day$^{-1}$ & De-oxygenation rate constant \\
  $k_1$ & 0.23 day$^{-1}$ & BOD reaction rate \\
  $v$ & 0.07 m/s & Stream velocity \\
  $Q_w$ & 475468 $m^3/day$ & Waterway flow rate\\
  $Q_e$ &
% BEGIN py_adjustedQ2
111013.22
% END py_adjustedQ2
  $m^3/day$ & Adjusted flow rate\\
  \hline
  \end{tabular}
\end{table}


From this, the ultimate BOD (L$_u$) is estimated using Eq. \eqref{eq:ultimate_bod} with the time \textit{t} 
equals to 5 days. Using Eq. \eqref{eq:mixing_zone_bod} the mixed BOD in the receiving stream is
determined, and with Eq. \eqref{eq:mixing_zone_bod} mixed conditions downstream are calculated.
The model then determines the time ($t_c$) at which the minimum DO level occurs using Eq. \eqref{eq:tc}. 
Finally, the maximum deficit $D(t_c)$ is calculated using Eq. \eqref{eq:do_deficit}.
The distance downstream at which the maximum deficit/minimum saturation 
is reached can also be calculated using Eq. \eqref{eq:distance_min_do} Results are 
shown in Table \ref{tab:env_outputs}.

\begin{align}
DO_{\text{min, threshold}} &= 0.7 \cdot DO_{\text{saturation}} \label{eq:do_threshold} \\
L_u &= \frac{L_w}{1 - e^{-k_1 t}} \label{eq:ultimate_bod} \\
L_0 &= \frac{Q_w \cdot L_r + Q_e \cdot L_u}{Q_w + Q_e} \label{eq:mixing_zone_bod} \\
t_c &= \frac{1}{k_r - k_d} \ln \left[ \frac{k_r}{k_d} \left(1 - D_0 \cdot \frac{k_r - k_d}{k_d L_0} \right) \right] \label{eq:tc} \\
x_c &= t_c \cdot 86400 \cdot v \label{eq:distance_min_do} \\
D(t_c) &= \frac{k_d L_0}{k_r - k_d} \left(e^{-k_d t_c} - e^{-k_r t_c}\right) + D_0 e^{-k_r t_c} \label{eq:do_deficit}\\
DO_{calculated} &=DO_{saturation}-D(t_c) \label{eq:do_calculated}
\end{align}


\begin{table}[h]
\centering
\caption{Environmental impact model results}
\label{tab:env_outputs}
\begin{tabular}{|l|c|l|}
\hline
\textbf{Output} & \textbf{Value} & \textbf{Description} \\
\hline
$L_u$ & 
% BEGIN py_Lu
26.34
% END py_Lu
mg/L & Ultimate BOD of effluent \\
$L_0$ & 
% BEGIN py_L0
7.35
% END py_L0
mg/L & Mixed BOD in receiving stream \\
$t_c$ & 
% BEGIN py_tc
1.44
% END py_tc
 days & Time to reach minimum DO \\
$x_c$ & 
% BEGIN py_xc
8685.92
% END py_xc
m & Distance to minimum DO level \\
$D(t_c)$ & 
% BEGIN py_D_tc
2.54
% END py_D_tc
 mg/L & DO deficit at time $t_c$ \\
$DO_{calculated}$ &
% BEGIN py_DO_calc2
5.96
% END py_DO_calc2
 mg/L & $DO$ in waterway when maximum deficit $D(t_c)$ \\
\hline
\end{tabular}
\end{table}



%discuss about the results!! 
As shown in Table~\ref{tab:env_outputs}, 
the dissolved oxygen deficit at its critical point is 
% BEGIN py_D_tc2
2.54
% END py_D_tc2
 mg/L. Substracting from the saturation $DO_\text{saturation}$ 
 the critical deficit $D(t_c)$ the $DO_\text{calculated}$ is obtained, 
 equal to 
 % BEGIN py_DO_calc
5.96
 % END py_DO_calc
 mg/L
which is above the regulatory $DO_\text{min, threshold}$ of 
5.95 mg/L. Therefore, the discharge 
complies with the receiving waterway's environmental standard.\\

In the Figure~\ref{fig:DO_streeter_model} the deficit variation across time can be observed,
obtained base on Eq.~\eqref{eq:do_deficit} variating $t$. The vertical axes 
represents the deficit, thus zero value indicates the waterway returning 
to a $DO_{saturation}$ level. In the figure, it can be observed the maximum 
deficit which is achieved before $t=2 days$. It can also be observed that 
after approximately 5 days the $DO$ returns to the initial waterway upstream 
initial value ($DO_0$). \\

\begin{figure}[h]
  \centering
  \includegraphics[width=0.8\textwidth]{../images/DOd streeter-phelps Model.png}
  \caption{Disolved oxygen deficit. Vertical axes being the deficit, with zero representation saturation.}
  \label{fig:DO_streeter_model}
\end{figure}

\newpage

\section{Summary}
\newpage

\bibliographystyle{apalike}     % or plain, abbrv, unsrt, etc.
\bibliography{references}      % <- filename of your .bib file, no extension
\label{endNumbering}
\newpage


\clearpage
\appendix
\renewcommand{\thesection}{\arabic{section}}
\pagenumbering{arabic}
\setcounter{page}{1}

\fancyfoot[C]{Appendix Page \thepage}



\appendixsection{Area and Population per suburb}{app:melbourne_density}

Table of Melbourne suburbs with their area and population \cite{australianbureauofstatistics_2021_suburbs}.\\
\input{melbourne_density.tex}

From the above data, the following box plot can be obtained.

\begin{figure}[h]
  \centering
  \includegraphics[width=0.9\textwidth]{../images/boxPlot_BOD.png}
  \caption{Boxplots of Biochemical Oxygen Demand (BOD) from Melbourne Water ETP dataset}
  \label{fig:boxplots_quality}
\end{figure}

\appendixsection{Temperature multiplier for detention time}{app:temperature_multiplier}

Curve of the Temperature factor ($T_{factor}$) to increase detention time 
in sedimentation when wastewater is at a lower temperature than 20$^{\circ}C$ \cite{metcalf_2014_wastewater}.

\begin{figure}[h]
  \centering
  \includegraphics[width=0.8\textwidth]{../images/temperature_multiplier.png}
  \caption{Temperature multiplier for detention time \cite{metcalf_2014_wastewater}.}
  \label{fig:DO_streeter_model}
\end{figure}

\appendixsection{Mass balance technic for equilization volume}{app:mass_balanca_eq_volume}

The required volume to ensure a constant flow downstreams of the equilization basin 
during current conditions was obtained using the mass balance technic, ensuring 
that the inflow surplus during daily function of the plant is balanced with the 
deficit. In the Figure~\ref{fig:mass_balance_equilization_volume} and 
in the Figure~\ref{fig:mass_balance_projected_volume} the projected condition 
is represented showing the \textit{adjusted peak flow}.

\begin{figure}[h]
  \centering
  \includegraphics[width=1.0\textwidth]{../images/equabasincurrentaveragee.png}
  \caption{Mass balance diagram for current conditions.}
  \label{fig:mass_balance_equilization_volume}
\end{figure}

\begin{figure}[h]
  \centering
  \includegraphics[width=1.0\textwidth]{../images/equabasinnewpeakk.png}
  \caption{Mass balance diagram for projected conditions.}
  \label{fig:mass_balance_projected_volume}
\end{figure}

\appendixsection{Inlet sections views}{app:inlet_images}

\begin{figure}[h]
  \centering
  \includegraphics[width=0.6\textwidth]{../images/Inlet.png}
  \caption{Feed well with energy dissipating inlet (EDI), plan view \cite{metcalf_2014_wastewater}.}
  \label{fig:inlet}
\end{figure}

\begin{figure}[h]
  \centering
  \includegraphics[width=0.6\textwidth]{../images/Inlet_profile.png}
  \caption{Inlet profile view \cite{metcalf_2014_wastewater}.}
  \label{fig:inlet_profile}
\end{figure}

\appendixsection{Design criteria for primary sedimentation basins}{app:primary_criteria}

\begin{table}[h]
\caption{Typical design criteria for primary sedimentation basins \cite{davis2010water}}
\label{tab:primary_sed_basin_criteria}
\centering
\begin{tabularx}{\textwidth}{@{} l l l @{}}
\toprule
\textbf{Parameter} & \textbf{Range of values} & \textbf{Typical/comment} \\
\midrule
\multicolumn{3}{l}{\textit{General}} \\
Overflow rate (average flow) & 30 to 50 m\textsuperscript{3}/d·m\textsuperscript{2} & 40 m\textsuperscript{3}/d·m\textsuperscript{2} \\
Overflow rate (peak flow)    & 60 to 120 m\textsuperscript{3}/d·m\textsuperscript{2} & 100 m\textsuperscript{3}/d·m\textsuperscript{2} \\
Detention time (average flow) & 1.5 to 2.5 h & 2.0 h \\
Flow velocity & 0.020 to 0.025 m/s & -- \\
Weir loading rate & 125 to 500 m\textsuperscript{3}/d·m & 250 m\textsuperscript{3}/d·m \\
Sludge hoppers & 1.7 vertical to 1 horizontal & Minimum; bottom width $<$ 0.6 m \\
Geotechnical & -- & Consider potential for flotation when tank is empty \\
\addlinespace
\multicolumn{3}{l}{\textit{Circular tanks}} \\
\textit{Dimensions} & & \\
\quad Diameter & 3 to 100 m & 12 to 45 m \\
\quad \textit{Standard} & 9 to 45 m & In 1.5 m increments \\
\quad Side water depth & 3 to 5 m & 4.3 m \\
\quad Floor slope & 1 vertical to 12 horizontal & -- \\
\addlinespace
Splitter box inlet velocity & $<$ 0.3 m/s & At peak flow \\
\addlinespace
\textit{Inlet configuration} & & \\
\quad Detention time & 20 minutes & Feedwell \\
\quad Submergence & 30 to 75\% of depth & Size to prevent scour \\
\quad EDI detention time & 8 to 10 s & -- \\
\bottomrule
\end{tabularx}
\end{table}

\appendixsection{Operational characteristics of activated sludge process}{app:operational_chac_sludge}

\begin{table}[h]
\centering
\caption{Operational Characteristics of Activated Sludge Process \cite{metcalf_2014_wastewater}}
\label{tab:activated_sludge_process}
\renewcommand{\arraystretch}{1.4}
\begin{tabularx}{\textwidth}{|X|X|X|c|X|}
\hline
\textbf{Process Modification} & \textbf{Flow Model} & \textbf{Aeration System} & \textbf{BOD Removal Efficiency (\%)} & \textbf{Remarks} \\
\hline
Conventional & Plug flow & Diffused-air, mechanical aerators & 85--95 & Use for low-strength domestic wastes; process is susceptible to shock loads \\
\hline
Complete-mix & Continuous-flow stirred-tank reactor & Diffused-air, mechanical aerators & 85--95 & Use for general application; process is resistant to shock loads but is susceptible to filamentous growths \\
\hline
Step feed & Plug flow & Diffused-air & 85--95 & Use for general application for a wide range of wastes \\
\hline
Modified aeration & Plug flow & Diffused-air & 60--75 & Use for intermediate degree of treatment where cell tissue in the effluent is not objectionable \\
\hline
Contact stabilization & Plug flow & Diffused-air, mechanical & 80--90 & Use for expansion of existing systems and package plants \\
\hline
\end{tabularx}
\end{table}


\appendixsection{Typical design parameters for activates sludge processes}{app:sludge_criteria}


\begin{landscape}
\thispagestyle{landscapeplain}
\begin{table}[h]
\centering
\caption{Typical design parameters for activated sludge processes \cite{metcalf_2014_wastewater}}
\label{tab:activated_sludge_parameters}
\renewcommand{\arraystretch}{1.3}
\begin{tabular}{|p{4.5cm}|p{3cm}|c|c|c|c|c|c|}
\hline
\multirow{2}{*}{\textbf{Process name}} & \multirow{2}{*}{\textbf{Reactor type}} & \multirow{2}{*}{\textbf{SRT (d)}} & \multirow{2}{*}{\textbf{F/M}} & \multicolumn{2}{c|}{\textbf{Volumetric loading}} & \multirow{2}{*}{\textbf{MLSS (mg/L)}} & \multirow{2}{*}{\textbf{Total $\tau$ (h)}} \\
\cline{5-6}
 & & & (kg BOD/kg MLVSS-d) & lb BOD/1000 ft$^3$/d & kg BOD/m$^3$/d & & \\
\hline
High-rate aeration & CMAS or plug flow & 0.5–2 & 1.5–2.0 & 75–150 & 1.2–2.4 & 500–1500 & 1–2 \\
Contact stabilization & CMAS or plug flow & 5–10 & 0.2–0.6 & 60–75 & 1.0–1.3 & 1000–3000\textsuperscript{a} & 0.5–1\textsuperscript{a} \\
 & & & & & & 6000–10,000\textsuperscript{b} & 2–4\textsuperscript{b} \\
High-purity oxygen & Staged & 1–4 & 0.5–1.0 & 80–200 & 1.3–3.2 & 2000–4000 & 1–3 \\
Conventional plug flow & Plug flow & 3–15 & 0.2–0.4 & 20–40 & 0.3–0.7 & 1000–3000 & 4–8 \\
Step feed & Plug flow or staged & 3–15 & 0.2–0.4 & 40–60 & 0.7–1.0 & 1500–4000 & 3–5 \\
Complete mix & CMAS & 3–15 & 0.2–0.6 & 20–100 & 0.3–1.6 & 1500–4000 & 3–6 \\
Extended aeration & CMAS or plug flow & 20–40 & 0.04–0.1 & 5–15 & 0.1–0.3 & 2000–4000 & 20–30 \\
Oxidation ditch & CMAS + plug flow & 15–30 & 0.04–0.1 & 5–15 & 0.1–0.3 & 3000–5000 & 15–30 \\
Batch decant (ICEAS, CAAS) & Plug flow & 12–30 & 0.04–0.1 & 5–15 & 0.1–0.3 & 2000–5000 & 20–40 \\
Sequencing batch reactor & Batch & 15–30 & 0.04–0.1 & 5–15 & 0.1–0.3 & 2000–5000 & 15–40 \\
Counter current aeration (CCAS\texttrademark) & Plug flow & 15–30 & 0.04–0.1 & 5–10 & 0.1–0.3 & 2000–4000 & 15–40 \\
\hline
\end{tabular}

\vspace{0.8em}
\begin{flushleft}
\small
\textsuperscript{a} MLSS and detention time in contact basin. \\
\textsuperscript{b} MLSS and detention time in stabilization basin.
\end{flushleft}
\end{table}
\end{landscape}



\label{LastPageAppendix}

\end{document}

